
    <section id="heat-pump-model">
    <h2>3.2 Heat Pump Model</h2>

    <h3>COP Analysis</h3>
    <table>
        <tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
        <tr>
            <td>Mean COP</td>
            <td><strong>3.91</strong></td>
            <td>Good efficiency for air-source heat pump</td>
        </tr>
        <tr>
            <td>COP Range</td>
            <td>2.37 – 5.80</td>
            <td>Varies with T<sub>out</sub> and T<sub>HK2</sub></td>
        </tr>
        <tr>
            <td>∂COP/∂T<sub>out</sub></td>
            <td>0.2039 COP/°C</td>
            <td>Increases with warmer outdoor</td>
        </tr>
        <tr>
            <td>∂COP/∂T<sub>HK2</sub></td>
            <td>-0.2042 COP/°C</td>
            <td>Decreases with higher flow temp</td>
        </tr>
    </table>

    <h3>COP Model</h3>
    <p>Multi-variable regression model:</p>
    <div class="equation-box">
    COP = 4.12 + 0.1689 × T<sub>out</sub> + -0.0384 × T<sub>HK2</sub>
    </div>
    <p>R² = 0.935, RMSE = 0.199</p>

    <h3>Capacity Analysis</h3>
    <table>
        <tr><th>Metric</th><th>Mean</th><th>Max</th><th>Min</th></tr>
        <tr>
            <td>Daily electricity consumed (E<sub>elec</sub>)</td>
            <td>23.4 kWh</td>
            <td>59.0 kWh</td>
            <td>5.0 kWh</td>
        </tr>
        <tr>
            <td>Daily heat produced (Q<sub>heat</sub>)</td>
            <td>82.0 kWh</td>
            <td>140.0 kWh</td>
            <td>29.0 kWh</td>
        </tr>
        <tr>
            <td>Compressor runtime (t<sub>comp</sub>)</td>
            <td>2.1 h/day</td>
            <td>2.8 h/day</td>
            <td>—</td>
        </tr>
    </table>
    <p>Relationship: Q<sub>heat</sub> = COP × E<sub>elec</sub></p>

    <h3>Buffer Tank Dynamics</h3>
    <table>
        <tr><th>Metric</th><th>Value</th></tr>
        <tr><td>Mean T<sub>buf</sub></td><td>35.9°C</td></tr>
        <tr><td>Range</td><td>20.2 – 55.5°C</td></tr>
        <tr><td>Variability (σ)</td><td>5.97°C</td></tr>
    </table>

    <h3>Implications for Optimization</h3>
    <ul>
        <li><strong>COP optimization</strong>: Lower T<sub>HK2</sub> improves COP.
            With ∂COP/∂T<sub>HK2</sub> = -0.2042, reducing T<sub>HK2</sub> by 5°C improves COP by ~1.02.</li>
        <li><strong>Timing strategy</strong>: Run heat pump during warmest T<sub>out</sub> (daytime/solar hours)
            for better COP. Each +1°C outdoor improves COP by ~0.204.</li>
        <li><strong>Capacity headroom</strong>: Max observed 59 kWh/day
            suggests capacity is sufficient for current heating demand.</li>
        <li><strong>Buffer utilization</strong>: Buffer tank (mean 36°C)
            provides thermal storage for load shifting.</li>
    </ul>

    <figure>
        <img src="fig3.02_heat_pump_model.png" alt="Heat Pump Model Analysis">
        <figcaption><strong>Figure 19:</strong> Heat pump analysis: COP vs outdoor temperature (top-left),
        COP vs T_HK2 (top-right), 3D COP surface with regression plane (bottom-left),
        daily energy with outdoor temperature overlay (bottom-right).</figcaption>
    </figure>
    </section>
    